<!DOCTYPE html>
<html lang="en">

<head>
      <meta charset="UTF-8">
      <meta http-equiv="X-UA-Compatible" content="IE=edge">
      <meta name="viewport" content="width=device-width, initial-scale=1.0">
      <title>PCS-902</title>
      <link rel="stylesheet" href="htmltemplate.css">
      <script src="pcs902_Q21.js"></script>
</head>

<body>
      <form class="needValivations" onsubmit="return formValidation()">
            <h2><b>Уставки терминала NR PCS-902</b></h2>
            <hr>
            <div>
                  <table>
                        <tr>
                              <td> <b>U<sub>н перв</sub></b> - первичное напряжение ТН </td>
                              <td> <input name="VPRIM-LL" class="main" type="number" min=200 max=1000000 step=1
                                          value=110000 title="Используйте числовой формат" required> В</td>
                        </tr>

                        <tr>
                              <td><b>U<sub>н втор</sub></b> - вторичное напряжение ТН </td>
                              <td><input name="VNOM" class="main" type="number" min=10 max=200 step=1 value=100
                                          title="Используйте числовой формат" required> В</td>
                        </tr>
                        <tr>
                              <td><b>I<sub>н перв</sub></b> - первичный ток ТТ </td>
                              <td><input name="IPRIM" class="main" type="number" min=10 max=5000 step=1 value=600
                                          title="Используйте числовой формат" required> кА</td>
                        </tr>
                        <tr>
                              <td><b>I<sub>н втор</sub></b> - вторичный ток ТТ </td>
                              <td><input name="INOM" class="main" type="number" min=1 max=5 step=1 value=5
                                          title="Используйте числовой формат" required> A</td>
                        </tr>
                        <!-- <tr>
                              <td><b>f<sub>ном</sub></b> - частота сети</td>
                              <td><input name="FNOM" class="main" type="number" min=1 max=70 step=1
                        value=50 title="Используйте числовой формат" required> Гц</td>
                        </tr> -->
                        <tr>
                              <td><b>I<sub>N</sub>/I<sub>ном</sub></b> - отношение К<sub>тт</sub> ТТ в нуле к фазному
                              </td>
                              <td><input name="ININOM" class="main" type="number" min=0.1 max=10 step=0.01 value=1
                                          title="Используйте числовой формат" required></td>
                        </tr>
                        <tr>
                              <td><b>U<sub>LN</sub>/U<sub>N</sub></b> - отношение К<sub>ТН</sub> 3U0/UN </td>
                              <td><input name="VLNVN" class="main" type="number" min=0.1 max=10 step=0.001 value=1.732
                                          title="Используйте числовой формат" required></td>
                        </tr>
                        <tr>
                              <td> <b>Место установки ТН</b></td>
                              <td><select class="main" name="PTCONN">
                                          <option value="LINE">на линии</option>
                                          <option selected value="BUS">на шинах</option>
                                    </select></td>
                        </tr>
                        <tr>
                              <td>
                                    <p><b>Направление ТТ</b>
                              </td>
                              <td> <select class="main" name="CTSTARPOINT">
                                          <option value="BUS">в шины</option>
                                          <option selected value="LINE">в линию</option>
                                    </select></td>
                        </tr>
                        <tr>
                              <td><b>Угол линии</b> </td>
                              <td><input name="LINEANGLE" class="main" type="number" min=1 max=90 step=0.01 value=75
                                          title="Используйте числовой формат" required>&deg</td>
                        </tr>
                        <tr>
                              <td><b>Длина линии</b></td>
                              <td><input name="LINELENGTH" class="main" type="number" min=0.1 max=1000 step=0.1 value=10
                                          title="Используйте числовой формат" required> км</td>
                        </tr>
                        <tr>
                              <td><b>Уставки заданы</b></td>
                              <td><select disabled class="main" name="IMPRIM">
                                          <option value="YES">в первичных</option>
                                          <option selected value="NO">во вторичных</option>
                                    </select>величинах</td>
                        </tr>

                  </table>
            </div>
            <hr>
            <p><u>Вырез нагрузки</u><b> LoadEnch</b></p>
            <div>
                  <table>
                        <tr>
                              <td>
                                    <b>Z_Set</b> - сопротивление нагрузки
                              </td>
                              <td>
                                    <input name="Z_Set" class="common" type="number" min=0 max=400 step=0.001 value=10
                                          title="Используйте числовой формат" required> Ом/фаза
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>phi</b>- угол режима нагрузки
                              </td>
                              <td>
                                    <input name="phi" class="common" type="number" min=5 max=50 step=1 value=30
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>

                  </table>
            </div>
            <hr>
            <p><u>Дистанционная защита (общие уставки)</u><b> 21Q</b></p>
            <div>
                  <table>
                        <tr>
                              <td>
                                    <b>Ang_Alpha</b> - угол наклона характеристики во II крадранте
                              </td>
                              <td>
                                    <input class="common" name="Ang_Alpha" type="number" min=5 max=30 step=1 value=30
                                          title="Используйте числовой формат В передыдущей версии задан 'жестко' 15&deg min=5 max=30 step=1"
                                          required>&deg
                              </td>
                        </tr>
                  </table>
                  <p></p>
            </div>
            <hr>

            <p><u>Дистанционная защита (1 ступень) <b>21Q1.</b></u></p>
            <div id="selectDz1">
                  <table>
                        <tr>
                              <td>
                                    <b>Real_K0</b> - Активное сопротивление R<sub>K0</sub>
                              </td>
                              <td>
                                    <input class="Z1" name="Real_K01" type="number" min=-4.000 max=4.000 step=0.001
                                          value=0.68 title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>Imag_K0</b> - Реактивное сопротивление X<sub>K0</sub>
                              </td>
                              <td>
                                    <input class="Z1" name="Imag_K01" type="number" min=-4.000 max=4.000 step=0.001
                                          value=0 title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>phi1_Reach</b> - &#966<sub>МЧ</sub>
                              </td>
                              <td>
                                    <input class="Z1" name="phi1_Reach1" type="number" min=30 max=89 step=1 value=78
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.RCA</b> - Угол наклона верхней линии (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z1" name="ZG_RCA1" type="number" min=0 max=45 step=1 value=12
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.Z_Set</b> - Z (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z1" name="ZG_Z_Set1" type="number" min=0 max=400 step=0.001 value=5
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.R_Set</b> - R (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z1" name="ZG_R_Set1" type="number" min=0 max=400 step=0.001 value=12
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.t_Op</b> - t (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z1" name="ZG_t_Op1" type="number" min=0 max=10 step=0.001 value=0
                                          title="Используйте числовой формат" required> сек
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.RCA</b> - Угол наклона верхней линии (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z1" name="ZP_RCA1" type="number" min=0 max=45 step=1 value=12
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.Z_Set</b> - Z (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z1" name="ZP_Z_Set1" type="number" min=0 max=400 step=0.001 value=5
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.R_Set</b> - R (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z1" name="ZP_R_Set1" type="number" min=0 max=400 step=0.001 value=12
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.t_Op</b> - t (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z1" name="ZP_t_Op1" type="number" min=0 max=10 step=0.001 value=0
                                          title="Используйте числовой формат" required> сек
                              </td>
                        </tr>
                  </table>
                  <p> <input class="Z1" type="checkbox" name="ZG_EN1" value="on" checked><b>21Q1.ZG.En</b>- ввод
                        контура
                        (фаза-земля)
                  </p>
                  <p> <input class="Z1" type="checkbox" name="ZP_EN1" value="on" checked><b>21Q1.ZP.En</b>- ввод
                        контура
                        (фаза-фаза)</p>

            </div>
            <hr>
            <p><u>Дистанционная защита (2 ступень) <b>21Q2.</b></u></p>
            <div id="selectDz2">
                  <div> <b>DirMode</b>- Режим работы ступени
                        <select class="Z2" name="DIRECTIONAL2">
                              <option selected value="FORWARD">Прямое</option>
                              <option value="REVERSE">Обратное</option>
                        </select>
                  </div>

                  <table>
                        <tr>
                              <td>
                                    <b>Real_K0</b> - Активное сопротивление R<sub>K0</sub>
                              </td>
                              <td>
                                    <input class="Z2" name="Real_K02" type="number" min=-4.000 max=4.000 step=0.001
                                          value=0.68 title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>Imag_K0</b> - Реактивное сопротивление X<sub>K0</sub>
                              </td>
                              <td>
                                    <input class="Z2" name="Imag_K02" type="number" min=-4.000 max=4.000 step=0.001
                                          value=0 title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>phi1_Reach</b> - &#966<sub>МЧ</sub>
                              </td>
                              <td>
                                    <input class="Z2" name="phi1_Reach2" type="number" min=30 max=89 step=1 value=78
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.RCA</b> - Угол наклона верхней линии (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z2" name="ZG_RCA2" type="number" min=0 max=45 step=1 value=12
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.Z_Set</b> - Z (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z2" name="ZG_Z_Set2" type="number" min=0 max=400 step=0.001 value=10
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.R_Set</b> - R (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z2" name="ZG_R_Set2" type="number" min=0 max=400 step=0.001 value=12
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.t_Op</b> - t (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z2" name="ZG_t_Op2" type="number" min=0 max=10 step=0.001 value=0
                                          title="Используйте числовой формат" required> сек
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.RCA</b> - Угол наклона верхней линии (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z2" name="ZP_RCA2" type="number" min=0 max=45 step=1 value=12
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.Z_Set</b> - Z (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z2" name="ZP_Z_Set2" type="number" min=0 max=400 step=0.001 value=10
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.R_Set</b> - R (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z2" name="ZP_R_Set2" type="number" min=0 max=400 step=0.001 value=12
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.t_Op</b> - t (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z2" name="ZP_t_Op2" type="number" min=0 max=10 step=0.001 value=0
                                          title="Используйте числовой формат" required> сек
                              </td>
                        </tr>
                  </table>
                  <p> <input class="Z2" type="checkbox" name="ZG_EN2" value="on" checked><b>21Q2.ZG.En</b>- ввод
                        контура (фаза-земля)</p>
                  <p> <input class="Z2" type="checkbox" name="ZP_EN2" value="on" checked><b>21Q2.ZP.En</b>- ввод
                        контура (фаза-фаза)</p>

            </div>
            <hr>
            <p><u>Дистанционная защита (3 ступень) <b>21Q3.</b></u></p>
            <div id="selectDz3">
                  <div> <b>DirMode</b>- Режим работы ступени
                        <select class="Z3" name="DIRECTIONAL3">
                              <option selected value="FORWARD">Прямое</option>
                              <option value="REVERSE">Обратное</option>
                        </select>
                  </div>
                  <table>
                        <tr>
                              <td>
                                    <b>Real_K0</b> - Активное сопротивление R<sub>K0</sub>
                              </td>
                              <td>
                                    <input class="Z3" name="Real_K03" type="number" min=-4.000 max=4.000 step=0.001
                                          value=0.68 title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>Imag_K0</b> - Реактивное сопротивление X<sub>K0</sub>
                              </td>
                              <td>
                                    <input class="Z3" name="Imag_K03" type="number" min=-4.000 max=4.000 step=0.001
                                          value=0 title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>phi1_Reach</b> - &#966<sub>МЧ</sub>
                              </td>
                              <td>
                                    <input class="Z3" name="phi1_Reach3" type="number" min=30 max=89 step=1 value=78
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.RCA</b> - Угол наклона верхней линии (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z3" name="ZG_RCA3" type="number" min=0 max=45 step=1 value=12
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.Z_Set</b> - Z (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z3" name="ZG_Z_Set3" type="number" min=0 max=400 step=0.001 value=15
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.R_Set</b> - R (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z3" name="ZG_R_Set3" type="number" min=0 max=400 step=0.001 value=12
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.t_Op</b> - t (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z3" name="ZG_t_Op3" type="number" min=0 max=10 step=0.001 value=0
                                          title="Используйте числовой формат" required> сек
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.RCA</b> - Угол наклона верхней линии (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z3" name="ZP_RCA3" type="number" min=0 max=45 step=1 value=12
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.Z_Set</b> - Z (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z3" name="ZP_Z_Set3" type="number" min=0 max=400 step=0.001 value=15
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.R_Set</b> - R (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z3" name="ZP_R_Set3" type="number" min=0 max=400 step=0.001 value=12
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.t_Op</b> - t (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z3" name="ZP_t_Op3" type="number" min=0 max=10 step=0.001 value=0
                                          title="Используйте числовой формат" required> сек
                              </td>
                        </tr>
                  </table>
                  <p> <input class="Z3" type="checkbox" name="ZG_EN3" value="on" checked><b>21Q3.ZG.En</b>- ввод
                        контура (фаза-земля)</p>
                  <p> <input class="Z3" type="checkbox" name="ZP_EN3" value="on" checked><b>21Q3.ZP.En</b>- ввод
                        контура (фаза-фаза)</p>
            </div>
            <hr>
            <p><u>Дистанционная защита (4 ступень) <b>21Q4.</b></u></p>
            <div id="selectDz4">
                  <div> <b>DirMode</b>- Режим работы ступени
                        <select class="Z4" name="DIRECTIONAL4">
                              <option selected value="FORWARD">Прямое</option>
                              <option value="REVERSE">Обратное</option>
                        </select>
                  </div>
                  <table>
                        <tr>
                              <td>
                                    <b>Real_K0</b> - Активное сопротивление R<sub>K0</sub>
                              </td>
                              <td>
                                    <input class="Z4" name="Real_K04" type="number" min=-4.000 max=4.000 step=0.001
                                          value=0.68 title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>Imag_K0</b> - Реактивное сопротивление X<sub>K0</sub>
                              </td>
                              <td>
                                    <input class="Z4" name="Imag_K04" type="number" min=-4.000 max=4.000 step=0.001
                                          value=0 title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>phi1_Reach</b> - &#966<sub>МЧ</sub>
                              </td>
                              <td>
                                    <input class="Z4" name="phi1_Reach4" type="number" min=30 max=89 step=1 value=78
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.RCA</b> - Угол наклона верхней линии (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z4" name="ZG_RCA4" type="number" min=0 max=45 step=1 value=12
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.Z_Set</b> - Z (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z4" name="ZG_Z_Set4" type="number" min=0 max=400 step=0.001 value=20
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.R_Set</b> - R (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z4" name="ZG_R_Set4" type="number" min=0 max=400 step=0.001 value=12
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZG.t_Op</b> - t (фаза-земля)
                              </td>
                              <td>
                                    <input class="Z4" name="ZG_t_Op4" type="number" min=0 max=10 step=0.001 value=0
                                          title="Используйте числовой формат" required> сек
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.RCA</b> - Угол наклона верхней линии (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z4" name="ZP_RCA4" type="number" min=0 max=45 step=1 value=12
                                          title="Используйте числовой формат" required> &deg
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.Z_Set</b> - Z (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z4" name="ZP_Z_Set4" type="number" min=0 max=400 step=0.001 value=20
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.R_Set</b> - R (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z4" name="ZP_R_Set4" type="number" min=0 max=400 step=0.001 value=12
                                          title="Используйте числовой формат" required> Ом
                              </td>
                        </tr>
                        <tr>
                              <td>
                                    <b>ZP.t_Op</b> - t (фаза-фаза)
                              </td>
                              <td>
                                    <input class="Z4" name="ZP_t_Op4" type="number" min=0 max=10 step=0.001 value=0
                                          title="Используйте числовой формат" required> сек
                              </td>
                        </tr>
                  </table>

                  <p> <input class="Z4" type="checkbox" name="ZG_EN4" value="on" checked><b>21Q4.ZG.En</b>- ввод
                        контура (фаза-земля)</p>
                  <p> <input class="Z4" type="checkbox" name="ZP_EN4" value="on" checked><b>21Q4.ZP.En</b>- ввод
                        контура (фаза-фаза)</p>
            </div>

            <hr>
            <p> <input disabled class="main" type="checkbox" name="KZO_EN" value="on"><b>Kz0</b>- сохранить kZ0 в RIO
                  файл</p>
            <hr>
            <input type="submit" value="Формирование параметров RIO файла">
            <!-- <button onclick="formValidation()">Формирование параметров RIO файла</button> -->

            <textarea id="outRioData" wrap="off">
            ОБЛАСТЬ ДЛЯ ВЫВОДА ДАННЫХ outRio
         </textarea>

      </form>
      <hr>
      <p>
            <a target="_blank" href="images/pcs902_load.png"><img src="images/pcs902_load.png" alt="Вырез нагрузки"
                        title="Вырез нагрузки">Вырез нагрузки </a>
            <a target="_blank" href="images/pcs902_MhoPhGnd.png"><img src="images/pcs902_MhoPhGnd.png"
                        alt="Круговая характеристика ДЗ (фаза-земля)"
                        title="Круговая характеристика ДЗ (фаза-земля)">Круговая характеристика ДЗ (фаза-земля)</a>
            <a target="_blank" href="images/pcs902_MhoPhPh.png"><img src="images/pcs902_MhoPhPh.png"
                        alt="Круговая характеристика ДЗ (фаза-фаза)"
                        title="Круговая характеристика ДЗ (фаза-земля)">Круговая характеристика ДЗ (фаза-фаза)</a>
            <a target="_blank" href="images/pcs902_Quad.png"> <img src="images/pcs902_Quad.png"
                        alt="Полигональная характеристика ДЗ" title="Полигональная характеристика ДЗ">Полигональная
                  характеристика ДЗ</a>
            <a target="_blank" href="images/pcs902_QuadFwd.png"><img src="images/pcs902_QuadFwd.png"
                        alt="Полигональная характеристика ДЗ (прямо)"
                        title="Полигональная характеристика ДЗ (прямо)">Полигональная характеристика ДЗ (прямо)</a>
            <a target="_blank" href="images/pcs902_QuadRev.png"><img src="images/pcs902_QuadRev.png"
                        alt="Полигональная характеристика ДЗ (назад)"
                        title="Полигональная характеристика ДЗ (назад)">Полигональная характеристика ДЗ (назад)</a>
      </p>
</body>

</html>